<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> OfficeMedium RUN PERIOD 1 ** NAGOYA - JPN IWEC Data WMO#=476350
  2025-08-12
  16:04:13
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.08.12 16:04</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>OfficeMedium</b></p>
<p>Environment: <b>RUN PERIOD 1 ** NAGOYA - JPN IWEC Data WMO#=476350</b></p>
<p>Simulation Timestamp: <b>2025-08-12
  16:04:13</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-12
    16:04:13</b></p>
<b>Values gathered over       744.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      178.52</td>
    <td align="right">       35.83</td>
    <td align="right">       35.83</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      178.52</td>
    <td align="right">       35.83</td>
    <td align="right">       35.83</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      550.47</td>
    <td align="right">      110.49</td>
    <td align="right">      110.49</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      550.47</td>
    <td align="right">      110.49</td>
    <td align="right">      110.49</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       70.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        2.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       64.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        7.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      171.37</td>
    <td align="right">        7.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.45</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       70.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        2.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">ElevatorLift</td>
    <td align="right">       14.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscPlug</td>
    <td align="right">       50.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Transformer</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        7.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">       70.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">       21.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        2.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">       64.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">       11.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        7.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        4.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       16.43</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       34.40</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        4.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       16.43</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       34.40</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     171.365</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     171.365</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     171.365</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     171.365</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       23.45</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       23.45</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       23.45</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      146.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      214.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5B</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5B::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_CO_DENVER</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_CO_DENVER::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter">Meter</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>ZoneElectricSummaryMonthly</b></p> |
<a href="#ZoneElectricSummaryMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<p><b>SpaceGainsMonthly</b></p> |
<a href="#SpaceGainsMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SpaceGainsMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#SpaceGainsMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SpaceGainsMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SpaceGainsMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SpaceGainsMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SpaceGainsMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>PeakSpaceGainsMonthly</b></p> |
<a href="#PeakSpaceGainsMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#PeakSpaceGainsMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#PeakSpaceGainsMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#PeakSpaceGainsMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#PeakSpaceGainsMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#PeakSpaceGainsMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>SpaceGainComponentsAtCoolingPeakMonthly</b></p> |
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionNaturalGasMonthly</b></p> |
<a href="#EndUseEnergyConsumptionNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseNaturalGasMonthly</b></p> |
<a href="#PeakEnergyEndUseNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>SetpointsNotMetWithTemperaturesMonthly</b></p> |
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#ComfortReportSimple55Monthly::CORE_MID">CORE_MID</a>    |   
<a href="#ComfortReportSimple55Monthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#ComfortReportSimple55Monthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#ComfortReportSimple55Monthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>OccupantComfortDataSummaryMonthly</b></p> |
<a href="#OccupantComfortDataSummaryMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL">PACU_VAV_BOT_COOLC DXCOIL</a>    |   
<a href="#DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL">PACU_VAV_MID_COOLC DXCOIL</a>    |   
<a href="#DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL">PACU_VAV_TOP_COOLC DXCOIL</a>    |   
<p><b>WindowReportMonthly</b></p> |
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</a>    |   
<a href="#WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</a>    |   
<a href="#WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</a>    |   
<a href="#WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</a>    |   
<p><b>WindowEnergyReportMonthly</b></p> |
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</a>    |   
<a href="#WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</a>    |   
<p><b>WindowZoneSummaryMonthly</b></p> |
<a href="#WindowZoneSummaryMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#WindowZoneSummaryMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#WindowZoneSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#WindowZoneSummaryMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#WindowZoneSummaryMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>WindowEnergyZoneSummaryMonthly</b></p> |
<a href="#WindowEnergyZoneSummaryMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>AverageOutdoorConditionsMonthly</b></p> |
<a href="#AverageOutdoorConditionsMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMinimumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMinimumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumWetBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumWetBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDewPointMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDewPointMonthly::Environment">Environment</a>    |   
<p><b>OutdoorGroundConditionsMonthly</b></p> |
<a href="#OutdoorGroundConditionsMonthly::Environment">Environment</a>    |   
<p><b>WaterHeaterReportMonthly</b></p> |
<a href="#WaterHeaterReportMonthly::SHWSYS1WATERHEATER">SHWSYS1 WATER HEATER</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL">PERIMETER_BOT_ZN_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL">PERIMETER_BOT_ZN_2_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL">PERIMETER_BOT_ZN_3_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL">PERIMETER_BOT_ZN_4_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL">PERIMETER_MID_ZN_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL">PERIMETER_MID_ZN_2_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL">PERIMETER_MID_ZN_3_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL">PERIMETER_MID_ZN_4_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL">PERIMETER_TOP_ZN_1_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL">PERIMETER_TOP_ZN_2_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL">PERIMETER_TOP_ZN_3_DAYLCTRL</a>    |   
<a href="#DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL">PERIMETER_TOP_ZN_4_DAYLCTRL</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL">CORE_BOTTOM VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL">CORE_MID VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::CORE_TOPVAVBOXREHEATCOIL">CORE_TOP VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_MID_ZN_2VAVBOXREHEATCOIL">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_MID_ZN_3VAVBOXREHEATCOIL">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_MID_ZN_4VAVBOXREHEATCOIL">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_TOP_ZN_1VAVBOXREHEATCOIL">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_TOP_ZN_2VAVBOXREHEATCOIL">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_TOP_ZN_3VAVBOXREHEATCOIL">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PERIMETER_TOP_ZN_4VAVBOXREHEATCOIL">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</a>    |   
<a href="#CoilReportMonthly::PACU_VAV_BOT_HEATC">PACU_VAV_BOT_HEATC</a>    |   
<a href="#CoilReportMonthly::PACU_VAV_MID_HEATC">PACU_VAV_MID_HEATC</a>    |   
<a href="#CoilReportMonthly::PACU_VAV_TOP_HEATC">PACU_VAV_TOP_HEATC</a>    |   
<a href="#CoilReportMonthly::PACU_VAV_BOT_COOLCDXCOIL">PACU_VAV_BOT_COOLC DXCOIL</a>    |   
<a href="#CoilReportMonthly::PACU_VAV_MID_COOLCDXCOIL">PACU_VAV_MID_COOLC DXCOIL</a>    |   
<a href="#CoilReportMonthly::PACU_VAV_TOP_COOLCDXCOIL">PACU_VAV_TOP_COOLC DXCOIL</a>    |   
<p><b>PlantLoopDemandReportMonthly</b></p> |
<a href="#PlantLoopDemandReportMonthly::SHWSYS1">SHWSYS1</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::PACU_VAV_BOTFAN">PACU_VAV_BOT FAN</a>    |   
<a href="#FanReportMonthly::PACU_VAV_MIDFAN">PACU_VAV_MID FAN</a>    |   
<a href="#FanReportMonthly::PACU_VAV_TOPFAN">PACU_VAV_TOP FAN</a>    |   
<p><b>PumpReportMonthly</b></p> |
<a href="#PumpReportMonthly::SHWSYS1PUMP">SHWSYS1 PUMP</a>    |   
<p><b>CondLoopDemandReportMonthly</b></p> |
<a href="#CondLoopDemandReportMonthly::SHWSYS1">SHWSYS1</a>    |   
<p><b>ZoneTemperatureOscillationReportMonthly</b></p> |
<a href="#ZoneTemperatureOscillationReportMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>AirLoopSystemEnergyAndWaterUseMonthly</b></p> |
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_BOT">PACU_VAV_BOT</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_MID">PACU_VAV_MID</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_TOP">PACU_VAV_TOP</a>    |   
<p><b>AirLoopSystemComponentLoadsMonthly</b></p> |
<a href="#AirLoopSystemComponentLoadsMonthly::PACU_VAV_BOT">PACU_VAV_BOT</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PACU_VAV_MID">PACU_VAV_MID</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PACU_VAV_TOP">PACU_VAV_TOP</a>    |   
<p><b>AirLoopSystemComponentEnergyUseMonthly</b></p> |
<a href="#AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_BOT">PACU_VAV_BOT</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_MID">PACU_VAV_MID</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_TOP">PACU_VAV_TOP</a>    |   
<p><b>MechanicalVentilationLoadsMonthly</b></p> |
<a href="#MechanicalVentilationLoadsMonthly::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORE_MID">CORE_MID</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORE_TOP">CORE_TOP</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<p><b>HeatEmissionsReportMonthly</b></p> |
<a href="#HeatEmissionsReportMonthly::Environment">Environment</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-12
    16:04:13</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.08.12 16:04</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">NAGOYA - JPN IWEC Data WMO#=476350</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       35.25</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      136.93</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.62</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.62</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1660.73</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">     40.8445</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">        0.00</td>
    <td align="right">      652.62</td>
    <td align="right">      652.62</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5400</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">        0.00</td>
    <td align="right">      652.62</td>
    <td align="right">      652.62</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5400</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6074.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      608.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">GENERAL</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">     40.8445</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORE_MID</td>
    <td align="right">GENERAL</td>
    <td align="right">CORE_MID</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORE_TOP</td>
    <td align="right">GENERAL</td>
    <td align="right">CORE_TOP</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">GENERAL</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">GENERAL</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">        1.00</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">GENERAL</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5400</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5400</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">     4982.19</td>
    <td align="right">      6.8889</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5400</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-12
    16:04:13</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">29-JUL-07:20</td>
    <td align="right">01-JUL-11:39</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JUL-11:19</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    74330.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    20956.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    56729.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">      816.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    24952.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     9840.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   177792.29</td>
    <td align="right">     9840.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    74330.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">    20956.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">ElevatorLift</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscPlug</td>
    <td align="right">    34487.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">       86.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Transformer</td>
    <td align="right">      816.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    24952.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">     9840.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-12
    16:04:13</b></p>
<b>Values gathered over       744.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      223.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       66.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        9.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      204.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       35.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        7.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      542.71</td>
    <td align="right">        7.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       44.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       41.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      108.93</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       44.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       41.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      108.93</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-12
    16:04:13</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX COMPONENT</td>
    <td align="right">        3.44</td>
    <td align="right">    0.218172</td>
    <td align="right">    0.147000</td>
    <td align="right">    0.504969</td>
    <td align="right">    0.000513</td>
    <td align="right">    0.147000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX COMPONENT</td>
    <td align="right">        1.94</td>
    <td align="right">    0.387286</td>
    <td align="right">    0.256000</td>
    <td align="right">    0.495397</td>
    <td align="right">    0.000504</td>
    <td align="right">    0.256000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX COMPONENT</td>
    <td align="right">        1.86</td>
    <td align="right">    0.402420</td>
    <td align="right">    0.250000</td>
    <td align="right">    0.465593</td>
    <td align="right">    0.000473</td>
    <td align="right">    0.250000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">    0.414446</td>
    <td align="right">    0.381211</td>
    <td align="right">    0.214000</td>
    <td align="right">    0.088692</td>
    <td align="right">    0.000428</td>
    <td align="right">    0.214000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">    0.262337</td>
    <td align="right">    0.381272</td>
    <td align="right">    0.122000</td>
    <td align="right">    0.032005</td>
    <td align="right">    0.000244</td>
    <td align="right">    0.122000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">    0.417184</td>
    <td align="right">    0.378710</td>
    <td align="right">    0.241000</td>
    <td align="right">    0.100541</td>
    <td align="right">    0.000485</td>
    <td align="right">    0.241000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">    0.264139</td>
    <td align="right">    0.378646</td>
    <td align="right">    0.111000</td>
    <td align="right">    0.029319</td>
    <td align="right">    0.000223</td>
    <td align="right">    0.111000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">    0.443166</td>
    <td align="right">    0.356507</td>
    <td align="right">    0.192000</td>
    <td align="right">    0.085088</td>
    <td align="right">    0.000410</td>
    <td align="right">    0.192000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">    0.282838</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.000115</td>
    <td align="right">    0.053500</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">    0.446100</td>
    <td align="right">    0.354162</td>
    <td align="right">    0.216000</td>
    <td align="right">    0.096358</td>
    <td align="right">    0.000465</td>
    <td align="right">    0.216000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">    0.284549</td>
    <td align="right">    0.351487</td>
    <td align="right">    0.094000</td>
    <td align="right">    0.026748</td>
    <td align="right">    0.000204</td>
    <td align="right">    0.094000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">    0.428317</td>
    <td align="right">    0.368866</td>
    <td align="right">    0.172000</td>
    <td align="right">    0.073671</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.172000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">    0.273440</td>
    <td align="right">    0.365791</td>
    <td align="right">    0.098000</td>
    <td align="right">    0.026797</td>
    <td align="right">    0.000204</td>
    <td align="right">    0.098000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">    0.431281</td>
    <td align="right">    0.366331</td>
    <td align="right">    0.189000</td>
    <td align="right">    0.081512</td>
    <td align="right">    0.000393</td>
    <td align="right">    0.189000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">    0.275263</td>
    <td align="right">    0.363344</td>
    <td align="right">    0.088000</td>
    <td align="right">    0.024223</td>
    <td align="right">    0.000185</td>
    <td align="right">    0.088000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size nominal_capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">    16833.45</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">    16514.38</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">    25993.65</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">     8670.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">     5738.51</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">     8712.53</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">     5766.44</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">     8093.32</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">     5345.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">     8146.72</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">     5374.12</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">    10665.70</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">     6976.10</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">    10714.55</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">     7003.65</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.755526</td>
    <td align="right">    0.755526</td>
    <td align="right">        4.79</td>
    <td align="right">        1.29</td>
    <td align="right">        4.79</td>
    <td align="right">        4.79</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.269385</td>
    <td align="right">        4.79</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.731026</td>
    <td align="right">    0.731026</td>
    <td align="right">        3.39</td>
    <td align="right">        1.24</td>
    <td align="right">        3.39</td>
    <td align="right">        3.39</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.364991</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.671796</td>
    <td align="right">    0.671796</td>
    <td align="right">        3.27</td>
    <td align="right">        1.84</td>
    <td align="right">        3.27</td>
    <td align="right">        3.27</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.562723</td>
    <td align="right">        3.27</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">        4.79</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">        3.27</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size high_speed_rated_air_flow_rate [m3/s]</td>
    <td align="right">Design Size high_speed_gross_rated_total_cooling_capacity [W]</td>
    <td align="right">Design Size high_speed_rated_sensible_heat_ratio</td>
    <td align="right">Design Size low_speed_rated_air_flow_rate [m3/s]</td>
    <td align="right">Design Size low_speed_gross_rated_total_cooling_capacity [W]</td>
    <td align="right">Design Size low_speed_gross_rated_sensible_heat_ratio</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">        4.79</td>
    <td align="right">   116145.73</td>
    <td align="right">    0.709166</td>
    <td align="right">        1.60</td>
    <td align="right">    38711.37</td>
    <td align="right">    0.709166</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">        3.39</td>
    <td align="right">    84226.46</td>
    <td align="right">    0.701083</td>
    <td align="right">        1.13</td>
    <td align="right">    28072.68</td>
    <td align="right">    0.701083</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">        3.27</td>
    <td align="right">    81218.61</td>
    <td align="right">    0.701083</td>
    <td align="right">        1.09</td>
    <td align="right">    27070.16</td>
    <td align="right">    0.701083</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size nominal_capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">    12548.46</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">    16712.10</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">    17165.97</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size maximum_flow_rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">        4.79</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">        3.27</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000054</td>
    <td align="right">    0.006435</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000054</td>
    <td align="right">        6.85</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">    0.000054</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-12
    16:04:13</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1 | PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2 | PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1 | PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2 | PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR | PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1 | PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1 | PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2 | PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1 | PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2 | PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR | PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1 | PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-12
    16:04:13</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-08-12
    16:04:13</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10</td>
    <td align="right">5</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">10.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">7.10</td>
    <td align="right">3.00</td>
    <td align="right">-1.00</td>
    <td align="right">0.80</td>
    <td align="right">-0.20</td>
    <td align="right">4.80</td>
    <td align="right">6.10</td>
    <td align="right">13.70</td>
    <td align="right">22.20</td>
    <td align="right">22.70</td>
    <td align="right">21.70</td>
    <td align="right">18.50</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NAGOYA - JPN IWEC Data WMO#=476350</td>
    <td align="right">35.25</td>
    <td align="right">136.93</td>
    <td align="right">9.00</td>
    <td align="right">17.00</td>
    <td align="right">101121</td>
    <td align="right">1.2019</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">9.95</td>
    <td align="right">23.70</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OfficeMedium</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">MinimalShadowing</td>
    <td align="right">15</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18</td>
    <td align="right">167</td>
    <td align="right">24</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_MID</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_TOP</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">45.34</td>
    <td align="right">4.57</td>
    <td align="right">28.70</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">2698.04</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">3.35</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">3.96</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">7.32</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">6.71</td>
    <td align="right">7.92</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">67.75</td>
    <td align="right">65.26</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">45.82</td>
    <td align="right">43.51</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">67.75</td>
    <td align="right">65.26</td>
    <td align="right">6</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">1.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">45.82</td>
    <td align="right">43.51</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.65</td>
    <td align="right">65.26</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">47.77</td>
    <td align="right">43.51</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.65</td>
    <td align="right">65.26</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">5.33</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">3.96</td>
    <td align="right">6.71</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">47.77</td>
    <td align="right">43.51</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">2.16</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.65</td>
    <td align="right">65.26</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">47.82</td>
    <td align="right">16.64</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.34</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">360.08</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.26</td>
    <td align="right">91.28</td>
    <td align="right">47.77</td>
    <td align="right">43.51</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">31.11</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">28.70</td>
    <td align="right">33.27</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">568.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">207.34</td>
    <td align="right">136.92</td>
    <td align="right">71.65</td>
    <td align="right">65.26</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.09</td>
    <td align="right">16.64</td>
    <td align="right">9.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">7.92</td>
    <td align="right">10.67</td>
    <td align="right">2.74</td>
    <td align="right">360.05</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">131.25</td>
    <td align="right">91.28</td>
    <td align="right">47.77</td>
    <td align="right">43.51</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">24.96</td>
    <td align="right">16.64</td>
    <td align="right">11.28</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">33.27</td>
    <td align="right">10.67</td>
    <td align="right">11.89</td>
    <td align="right">1.22</td>
    <td align="right">2024.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1660.73</td>
    <td align="right">202.84</td>
    <td align="right">202.84</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">40.844</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">47.733</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_MID</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_TOP</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.069</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.958</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.069</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.958</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.069</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.958</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">18.579</td>
    <td align="right">5.382E-002</td>
    <td align="right">6.889</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.959</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">1660.73</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
    <td align="right">Cooling Effect Calculation</td>
    <td align="right">Ankle Draft Calculation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">52.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">53</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_MID</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">CORE_MID</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">52.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">53</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_TOP</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">CORE_TOP</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">52.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">53</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">11.2</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.579</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOTTOM_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">6775.488</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">6775.488</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_MID_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">CORE_MID</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">6775.488</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">6775.488</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_TOP_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">CORE_TOP</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">6775.488</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">6775.488</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_BOT_ZN_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1428.332</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1428.332</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_BOT_ZN_2_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">904.252</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">904.252</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_BOT_ZN_3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1428.332</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1428.332</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_BOT_ZN_4_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">904.193</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">904.193</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_MID_ZN_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1428.332</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1428.332</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_MID_ZN_2_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">904.252</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">904.252</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_MID_ZN_3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1428.332</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1428.332</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_MID_ZN_4_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">904.193</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">904.193</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_TOP_ZN_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1428.332</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1428.332</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_TOP_ZN_2_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">904.252</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">904.252</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_TOP_ZN_3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1428.332</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1428.332</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_TOP_ZN_4_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">904.193</td>
    <td align="right">6.889</td>
    <td align="right">127.988</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">904.193</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOTTOM_ELEVATORS_EQUIP</td>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">32109.890</td>
    <td align="right">32.647</td>
    <td align="right">606.549</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">ElevatorLift</td>
    <td align="right">0.000</td>
    <td align="right">22155.824</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_BOTTOM_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">7937.156</td>
    <td align="right">8.070</td>
    <td align="right">149.931</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">7937.156</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_MID_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORE_MID</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">7937.156</td>
    <td align="right">8.070</td>
    <td align="right">149.931</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">7937.156</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_TOP_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORE_TOP</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">7937.156</td>
    <td align="right">8.070</td>
    <td align="right">149.931</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">7937.156</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ELEVATORS_LIGHTS_FAN</td>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">983.54</td>
    <td align="right">52.9</td>
    <td align="right">125.000</td>
    <td align="right">0.127</td>
    <td align="right">2.361</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">ElevatorLightsFan</td>
    <td align="right">0.000</td>
    <td align="right">86.250</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_BOT_ZN_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.203</td>
    <td align="right">8.070</td>
    <td align="right">149.929</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1673.203</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_BOT_ZN_2_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1059.217</td>
    <td align="right">8.069</td>
    <td align="right">149.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1059.217</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_BOT_ZN_3_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.214</td>
    <td align="right">8.070</td>
    <td align="right">149.930</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1673.214</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_BOT_ZN_4_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1059.210</td>
    <td align="right">8.070</td>
    <td align="right">149.930</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1059.210</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_MID_ZN_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.203</td>
    <td align="right">8.070</td>
    <td align="right">149.929</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1673.203</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_MID_ZN_2_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1059.217</td>
    <td align="right">8.069</td>
    <td align="right">149.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1059.217</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_MID_ZN_3_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.214</td>
    <td align="right">8.070</td>
    <td align="right">149.930</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1673.214</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_MID_ZN_4_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1059.210</td>
    <td align="right">8.070</td>
    <td align="right">149.930</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1059.210</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PERIMETER_TOP_ZN_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.203</td>
    <td align="right">8.070</td>
    <td align="right">149.929</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1673.203</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PERIMETER_TOP_ZN_2_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">131.26</td>
    <td align="right">7.1</td>
    <td align="right">1059.217</td>
    <td align="right">8.069</td>
    <td align="right">149.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1059.217</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PERIMETER_TOP_ZN_3_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">207.34</td>
    <td align="right">11.2</td>
    <td align="right">1673.214</td>
    <td align="right">8.070</td>
    <td align="right">149.930</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1673.214</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PERIMETER_TOP_ZN_4_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">131.25</td>
    <td align="right">7.1</td>
    <td align="right">1059.210</td>
    <td align="right">8.070</td>
    <td align="right">149.930</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1059.210</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {hours}</td>
    <td align="right">ThermalConductance {w/m2-K}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DROPCEILING</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">0.167</td>
    <td align="right">4.488</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">0.167</td>
    <td align="right">0.8000</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.167</td>
    <td align="right">2.101</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">14</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">3.839</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">VeryRough</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">15</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">3.839</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">INT_WALL</td>
    <td align="right">16</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">0.167</td>
    <td align="right">6.299</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">18</td>
    <td align="right">4</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.3276</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">21</td>
    <td align="right">3</td>
    <td align="right">3</td>
    <td align="right">0.167</td>
    <td align="right">0.1864</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR_FFACTOR</td>
    <td align="right">30</td>
    <td align="right">2</td>
    <td align="right">8</td>
    <td align="right">0.167</td>
    <td align="right">0.5650E-02</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR_FFACTOR</td>
    <td align="right">31</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2247</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR_FFACTOR</td>
    <td align="right">32</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2371</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR_FFACTOR</td>
    <td align="right">33</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2247</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR_FFACTOR</td>
    <td align="right">34</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2371</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AC02 ACOUSTIC CEILING</td>
    <td align="right">0.0127</td>
    <td align="right">0.057</td>
    <td align="right">288.000</td>
    <td align="right">1339.000</td>
    <td align="right">0.2228</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">STD WOOD 6INCH</td>
    <td align="right">0.1500</td>
    <td align="right">0.120</td>
    <td align="right">540.000</td>
    <td align="right">1210.000</td>
    <td align="right">1.250</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">OPAQUE DOOR PANEL_CON</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.4760</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.2165</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">100MM NORMALWEIGHT CONCRETE FLOOR</td>
    <td align="right">0.1016</td>
    <td align="right">2.310</td>
    <td align="right">2322.000</td>
    <td align="right">832.000</td>
    <td align="right">0.4398E-01</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">100MM NORMALWEIGHT CONCRETE FLOOR</td>
    <td align="right">0.1016</td>
    <td align="right">2.310</td>
    <td align="right">2322.000</td>
    <td align="right">832.000</td>
    <td align="right">0.4398E-01</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CP02 CARPET PAD</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.2165</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">F07 25MM STUCCO</td>
    <td align="right">0.0254</td>
    <td align="right">0.720</td>
    <td align="right">1856.000</td>
    <td align="right">840.000</td>
    <td align="right">0.3528E-01</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">G01 16MM GYPSUM BOARD</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">NONRES_EXTERIOR_WALL_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2.818</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">G01 16MM GYPSUM BOARD</td>
    <td align="right">0.0159</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.9938E-01</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">F13 BUILT-UP ROOFING</td>
    <td align="right">0.0095</td>
    <td align="right">0.160</td>
    <td align="right">1120.000</td>
    <td align="right">1460.000</td>
    <td align="right">0.5938E-01</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">NONRES_ROOF_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.307</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">F08 METAL SURFACE</td>
    <td align="right">0.0008</td>
    <td align="right">45.280</td>
    <td align="right">7824.000</td>
    <td align="right">500.000</td>
    <td align="right">0.1767E-04</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">176.9</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.373</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.141</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.373</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.140</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">-0.21589802E-09</td>
    <td align="right">0.15643069E-09</td>
    <td align="right">-0.21589802E-09</td>
    <td align="right">0.12999471E-21</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">0.50772448E-02</td>
    <td align="right">0.30006816E-02</td>
    <td align="right">0.50772448E-02</td>
    <td align="right">-0.13693132E-08</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">-2.5944910</td>
    <td align="right">1.4597758</td>
    <td align="right">-2.5944910</td>
    <td align="right">0.76344767E-02</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">7.0433378</td>
    <td align="right">2.9911476</td>
    <td align="right">7.0433378</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">9</td>
    <td align="right">-0.27580628E-02</td>
    <td align="right">0.97439125E-12</td>
    <td align="right">-0.27580628E-02</td>
    <td align="right">0.28516790E-03</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">8</td>
    <td align="right">0.73590997E-01</td>
    <td align="right">0.21837543E-08</td>
    <td align="right">0.73590997E-01</td>
    <td align="right">-0.77836043E-02</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">7</td>
    <td align="right">-0.82599318</td>
    <td align="right">0.23162835E-06</td>
    <td align="right">-0.82599318</td>
    <td align="right">0.89703933E-01</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">5.1113916</td>
    <td align="right">0.48671053E-05</td>
    <td align="right">5.1113916</td>
    <td align="right">-0.57224845</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">5</td>
    <td align="right">-19.214933</td>
    <td align="right">0.30163627E-04</td>
    <td align="right">-19.214933</td>
    <td align="right">2.2266322</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">4</td>
    <td align="right">45.557404</td>
    <td align="right">0.63181060E-04</td>
    <td align="right">45.557404</td>
    <td align="right">-5.4853312</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">3</td>
    <td align="right">-68.275533</td>
    <td align="right">0.44785456E-04</td>
    <td align="right">-68.275533</td>
    <td align="right">8.5710568</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">62.555368</td>
    <td align="right">0.93952058E-05</td>
    <td align="right">62.555368</td>
    <td align="right">-8.2111738</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">1</td>
    <td align="right">-31.904423</td>
    <td align="right">0.39200004E-06</td>
    <td align="right">-31.904423</td>
    <td align="right">4.3886678</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">6.9260389</td>
    <td align="right">0.77047546E-09</td>
    <td align="right">6.9260389</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">0.0000000</td>
    <td align="right">0.0000000</td>
    <td align="right">-0.0000000</td>
    <td align="right">-0.0000000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">0</td>
    <td align="right">2.1010000</td>
    <td align="right">2.1010000</td>
    <td align="right">2.1010000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">7</td>
    <td align="right">0.50922094E-17</td>
    <td align="right">-0.24650168E-16</td>
    <td align="right">0.12197447E-15</td>
    <td align="right">0.0000000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">6</td>
    <td align="right">0.18162511E-10</td>
    <td align="right">0.98084868E-11</td>
    <td align="right">0.69434226E-09</td>
    <td align="right">-0.40871243E-12</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">5</td>
    <td align="right">-0.16918523E-06</td>
    <td align="right">0.28373718E-06</td>
    <td align="right">-0.12888762E-04</td>
    <td align="right">0.92361873E-08</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">4</td>
    <td align="right">0.22646198E-03</td>
    <td align="right">0.33697681E-03</td>
    <td align="right">0.25174112E-01</td>
    <td align="right">-0.31467795E-04</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">3</td>
    <td align="right">-0.48495626E-01</td>
    <td align="right">0.27170599E-01</td>
    <td align="right">-3.7600775</td>
    <td align="right">0.94171705E-02</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">2</td>
    <td align="right">1.2284947</td>
    <td align="right">0.22121684</td>
    <td align="right">51.553741</td>
    <td align="right">-0.25833933</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">1</td>
    <td align="right">-5.1479470</td>
    <td align="right">0.21944682</td>
    <td align="right">-128.86110</td>
    <td align="right">1.1228340</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">0</td>
    <td align="right">4.4519351</td>
    <td align="right">0.16043331E-01</td>
    <td align="right">81.526494</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">7</td>
    <td align="right">0.12197447E-15</td>
    <td align="right">-0.24650168E-16</td>
    <td align="right">0.50922094E-17</td>
    <td align="right">0.0000000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">6</td>
    <td align="right">0.69434226E-09</td>
    <td align="right">0.98084868E-11</td>
    <td align="right">0.18162511E-10</td>
    <td align="right">-0.40871243E-12</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">5</td>
    <td align="right">-0.12888762E-04</td>
    <td align="right">0.28373718E-06</td>
    <td align="right">-0.16918523E-06</td>
    <td align="right">0.92361873E-08</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">4</td>
    <td align="right">0.25174112E-01</td>
    <td align="right">0.33697681E-03</td>
    <td align="right">0.22646198E-03</td>
    <td align="right">-0.31467795E-04</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">3</td>
    <td align="right">-3.7600775</td>
    <td align="right">0.27170599E-01</td>
    <td align="right">-0.48495626E-01</td>
    <td align="right">0.94171705E-02</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">2</td>
    <td align="right">51.553741</td>
    <td align="right">0.22121684</td>
    <td align="right">1.2284947</td>
    <td align="right">-0.25833933</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">1</td>
    <td align="right">-128.86110</td>
    <td align="right">0.21944682</td>
    <td align="right">-5.1479470</td>
    <td align="right">1.1228340</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">0</td>
    <td align="right">81.526494</td>
    <td align="right">0.16043331E-01</td>
    <td align="right">4.4519351</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">4</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">0.26079551E-09</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">-0.34507121E-18</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">3</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.24295686E-03</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.69691454E-09</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">2</td>
    <td align="right">0.83054762</td>
    <td align="right">0.27682775</td>
    <td align="right">0.83054762</td>
    <td align="right">-0.35168967E-03</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">1</td>
    <td align="right">-12.650482</td>
    <td align="right">3.3590720</td>
    <td align="right">-12.650482</td>
    <td align="right">0.19281313</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">0</td>
    <td align="right">16.907513</td>
    <td align="right">1.4507143</td>
    <td align="right">16.907513</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">7</td>
    <td align="right">-0.37425166E-12</td>
    <td align="right">0.57871043E-15</td>
    <td align="right">-0.13228690E-12</td>
    <td align="right">0.66334224E-16</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">6</td>
    <td align="right">0.33908220E-07</td>
    <td align="right">0.96335992E-10</td>
    <td align="right">0.77239784E-08</td>
    <td align="right">-0.16395395E-12</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">5</td>
    <td align="right">-0.21635695E-03</td>
    <td align="right">0.79974903E-06</td>
    <td align="right">-0.11088099E-03</td>
    <td align="right">0.76168116E-08</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">4</td>
    <td align="right">0.32236193</td>
    <td align="right">0.37876375E-03</td>
    <td align="right">0.11057381</td>
    <td align="right">-0.37885999E-04</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">3</td>
    <td align="right">-7.8635639</td>
    <td align="right">0.11452881E-01</td>
    <td align="right">-2.5162181</td>
    <td align="right">0.31939119E-01</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">2</td>
    <td align="right">42.839535</td>
    <td align="right">0.39843306E-01</td>
    <td align="right">15.989526</td>
    <td align="right">-0.35527037</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">1</td>
    <td align="right">-82.052783</td>
    <td align="right">0.17638980E-01</td>
    <td align="right">-29.790376</td>
    <td align="right">1.1107362</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">0</td>
    <td align="right">46.824329</td>
    <td align="right">0.34823312E-03</td>
    <td align="right">16.276268</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">3</td>
    <td align="right">-0.62854340E-06</td>
    <td align="right">0.84784826E-09</td>
    <td align="right">-0.38512804E-05</td>
    <td align="right">0.91756347E-17</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">2</td>
    <td align="right">0.78257096</td>
    <td align="right">0.11428808E-02</td>
    <td align="right">1.0614277</td>
    <td align="right">-0.73836085E-06</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">1</td>
    <td align="right">-21.991499</td>
    <td align="right">0.76199851E-01</td>
    <td align="right">-6.3161914</td>
    <td align="right">0.20349372</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">0</td>
    <td align="right">21.357363</td>
    <td align="right">0.71091016E-01</td>
    <td align="right">5.4032014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">8</td>
    <td align="right">0.57026216E-10</td>
    <td align="right">-0.29656739E-13</td>
    <td align="right">0.26072253E-13</td>
    <td align="right">-0.16907584E-15</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">7</td>
    <td align="right">-0.80728763E-07</td>
    <td align="right">0.14958947E-11</td>
    <td align="right">-0.10196182E-04</td>
    <td align="right">0.85534123E-07</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">6</td>
    <td align="right">0.59163330E-05</td>
    <td align="right">0.23390251E-08</td>
    <td align="right">0.39199948E-02</td>
    <td align="right">-0.33137873E-04</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">5</td>
    <td align="right">-0.14678961E-03</td>
    <td align="right">0.29443049E-06</td>
    <td align="right">-0.24001665</td>
    <td align="right">0.21083805E-02</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">4</td>
    <td align="right">0.15257864E-02</td>
    <td align="right">0.63469284E-05</td>
    <td align="right">4.9653291</td>
    <td align="right">-0.46676227E-01</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">3</td>
    <td align="right">-0.74362311E-02</td>
    <td align="right">0.30151767E-04</td>
    <td align="right">-38.474208</td>
    <td align="right">0.40407555</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">2</td>
    <td align="right">0.17883035E-01</td>
    <td align="right">0.32406056E-04</td>
    <td align="right">117.10039</td>
    <td align="right">-1.4265819</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">1</td>
    <td align="right">-0.20235698E-01</td>
    <td align="right">0.62001922E-05</td>
    <td align="right">-144.19380</td>
    <td align="right">2.0537490</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">0</td>
    <td align="right">0.84795330E-02</td>
    <td align="right">0.69040512E-07</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">7</td>
    <td align="right">-0.18735630E-08</td>
    <td align="right">-0.48027853E-15</td>
    <td align="right">0.66918198E-14</td>
    <td align="right">-0.89069352E-16</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">6</td>
    <td align="right">0.62970362E-05</td>
    <td align="right">0.43054521E-08</td>
    <td align="right">0.31878859E-02</td>
    <td align="right">-0.26742659E-04</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">5</td>
    <td align="right">-0.45252151E-03</td>
    <td align="right">0.25506394E-05</td>
    <td align="right">-0.22361181</td>
    <td align="right">0.19551550E-02</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">4</td>
    <td align="right">0.10407221E-01</td>
    <td align="right">0.11610119E-03</td>
    <td align="right">4.8276676</td>
    <td align="right">-0.45246928E-01</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">3</td>
    <td align="right">-0.91385129E-01</td>
    <td align="right">0.92329454E-03</td>
    <td align="right">-38.010807</td>
    <td align="right">0.39853649</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">2</td>
    <td align="right">0.32448331</td>
    <td align="right">0.15359354E-02</td>
    <td align="right">116.46330</td>
    <td align="right">-1.4176631</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">1</td>
    <td align="right">-0.46833923</td>
    <td align="right">0.46804230E-03</td>
    <td align="right">-143.89515</td>
    <td align="right">2.0488401</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">0</td>
    <td align="right">0.22833727</td>
    <td align="right">0.11301123E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">7</td>
    <td align="right">-0.17734283E-08</td>
    <td align="right">-0.40965711E-15</td>
    <td align="right">0.58622950E-14</td>
    <td align="right">-0.80539778E-16</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">6</td>
    <td align="right">0.66359127E-05</td>
    <td align="right">0.45452180E-08</td>
    <td align="right">0.31869111E-02</td>
    <td align="right">-0.26734481E-04</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">5</td>
    <td align="right">-0.47757234E-03</td>
    <td align="right">0.26930134E-05</td>
    <td align="right">-0.22355640</td>
    <td align="right">0.19546659E-02</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">4</td>
    <td align="right">0.10987698E-01</td>
    <td align="right">0.12259106E-03</td>
    <td align="right">4.8267446</td>
    <td align="right">-0.45238056E-01</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">3</td>
    <td align="right">-0.96495164E-01</td>
    <td align="right">0.97497276E-03</td>
    <td align="right">-38.005593</td>
    <td align="right">0.39847885</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">2</td>
    <td align="right">0.34264477</td>
    <td align="right">0.16220042E-02</td>
    <td align="right">116.45315</td>
    <td align="right">-1.4175274</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">1</td>
    <td align="right">-0.49456291</td>
    <td align="right">0.49430658E-03</td>
    <td align="right">-143.88918</td>
    <td align="right">2.0487419</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">0</td>
    <td align="right">0.24112505</td>
    <td align="right">0.11935293E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">7</td>
    <td align="right">-0.18735630E-08</td>
    <td align="right">-0.48027853E-15</td>
    <td align="right">0.66918198E-14</td>
    <td align="right">-0.89069352E-16</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">6</td>
    <td align="right">0.62970362E-05</td>
    <td align="right">0.43054521E-08</td>
    <td align="right">0.31878859E-02</td>
    <td align="right">-0.26742659E-04</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">5</td>
    <td align="right">-0.45252151E-03</td>
    <td align="right">0.25506394E-05</td>
    <td align="right">-0.22361181</td>
    <td align="right">0.19551550E-02</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">4</td>
    <td align="right">0.10407221E-01</td>
    <td align="right">0.11610119E-03</td>
    <td align="right">4.8276676</td>
    <td align="right">-0.45246928E-01</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">3</td>
    <td align="right">-0.91385129E-01</td>
    <td align="right">0.92329454E-03</td>
    <td align="right">-38.010807</td>
    <td align="right">0.39853649</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">2</td>
    <td align="right">0.32448331</td>
    <td align="right">0.15359354E-02</td>
    <td align="right">116.46330</td>
    <td align="right">-1.4176631</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">1</td>
    <td align="right">-0.46833923</td>
    <td align="right">0.46804230E-03</td>
    <td align="right">-143.89515</td>
    <td align="right">2.0488401</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">0</td>
    <td align="right">0.22833727</td>
    <td align="right">0.11301123E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">7</td>
    <td align="right">-0.17733045E-08</td>
    <td align="right">-0.41001444E-15</td>
    <td align="right">0.58521993E-14</td>
    <td align="right">-0.80199133E-16</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">6</td>
    <td align="right">0.66363559E-05</td>
    <td align="right">0.45455306E-08</td>
    <td align="right">0.31869098E-02</td>
    <td align="right">-0.26734470E-04</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">5</td>
    <td align="right">-0.47760508E-03</td>
    <td align="right">0.26931993E-05</td>
    <td align="right">-0.22355633</td>
    <td align="right">0.19546653E-02</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">4</td>
    <td align="right">0.10988456E-01</td>
    <td align="right">0.12259953E-03</td>
    <td align="right">4.8267434</td>
    <td align="right">-0.45238044E-01</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">3</td>
    <td align="right">-0.96501838E-01</td>
    <td align="right">0.97504026E-03</td>
    <td align="right">-38.005586</td>
    <td align="right">0.39847878</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">2</td>
    <td align="right">0.34266849</td>
    <td align="right">0.16221166E-02</td>
    <td align="right">116.45314</td>
    <td align="right">-1.4175272</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">1</td>
    <td align="right">-0.49459716</td>
    <td align="right">0.49434092E-03</td>
    <td align="right">-143.88917</td>
    <td align="right">2.0487418</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">0</td>
    <td align="right">0.24114175</td>
    <td align="right">0.11936105E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {W/m2-K}</td>
    <td align="right">Conductance (Before Adjusted) {W/m2-K}</td>
    <td align="right">Convection Coefficient Adjustment Ratio</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WINDOW_U_0.36_SHGC_0.38</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">2.045</td>
    <td align="right">2.045</td>
    <td align="right">1.000</td>
    <td align="right">0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">GLAZING LAYER</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">3.65598E-002</td>
    <td align="right">0.29373</td>
    <td align="right">0.50072</td>
    <td align="right">0.50072</td>
    <td align="right">0.41800</td>
    <td align="right">0.13582</td>
    <td align="right">0.17513</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.11562</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Enclosure/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Enclosure/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enclosure Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Enclosures</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">3</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Enclosure/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Enclosure/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enclosure Name</td>
    <td align="right">Number of Adjacent Enclosures with Windows</td>
    <td align="right">Adjacent Enclosure Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">0.3785</td>
    <td align="right">29307.1</td>
    <td align="right">0.971</td>
    <td align="right">0.2342</td>
  </tr>
</table>
<br><br>
<b>Surface Convection Parameters</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Convection Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Outside Model Assignment</td>
    <td align="right">Outside Area [m2]</td>
    <td align="right">Outside Perimeter [m]</td>
    <td align="right">Outside Height [m]</td>
    <td align="right">Inside Model Assignment</td>
    <td align="right">Inside Height [m]</td>
    <td align="right">Inside Perimeter Envelope [m]</td>
    <td align="right">Inside Hydraulic Diameter [m]</td>
    <td align="right">Window Wall Ratio</td>
    <td align="right">Window Location</td>
    <td align="right">Near Radiant {Yes/No}</td>
    <td align="right">Has Active HVAC {Yes/No}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORE_BOT_ZN_5_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">CORE_BOTTOM_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">CORE_MID_ZN_5_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">CORE_MID_ZN_5_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">CORE_MID_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CORE_TOP_ZN_5_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CORE_TOP_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">30.31</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">iz-CORE_BOT_ZN_5_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">iz-CORE_MID_ZN_5_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">iz-CORE_MID_ZN_5_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">iz-CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">1.22</td>
    <td align="right">166.37</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">PERIMETER_BOT_ZN_1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">PERIMETER_BOT_ZN_2_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">PERIMETER_BOT_ZN_3_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">PERIMETER_BOT_ZN_4_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">PERIMETER_MID_ZN_1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">PERIMETER_MID_ZN_2_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">PERIMETER_MID_ZN_3_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">PERIMETER_MID_ZN_4_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">123.60</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">PERIMETER_TOP_ZN_1_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">PERIMETER_TOP_ZN_2_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">0</td>
    <td align="right">593.30</td>
    <td align="right">143.75</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">PERIMETER_TOP_ZN_3_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">49.91</td>
    <td align="right">7.61</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">0</td>
    <td align="right">395.53</td>
    <td align="right">90.32</td>
    <td align="right">11.89</td>
    <td align="right">0</td>
    <td align="right">2.74</td>
    <td align="right">33.27</td>
    <td align="right">6.94</td>
    <td align="right">0.48</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">153</td>
